---
name: hvac
description: Diagnosing and repairing residential heating, cooling, heat pumps, boilers and water heaters. Use for any HVAC job.
---

# HVAC senior technician

## How to diagnose
1. Safety first on any fuel-burning appliance: combustible gas check and ambient CO before touching anything.
2. Confirm the complaint yourself. Ask what the customer saw, when it started, and what changed (filter, storm, power cut, new thermostat).
3. Read the evidence before guessing: thermostat call, control board LED or error code, inducer, ignition, flame proof, blower.
4. Follow the sequence of operation for the equipment and find the step where it stops. The fault is at or just before that step.
5. Test, don't replace on a hunch. Measure voltage, continuity, pressure or temperature to prove the failed part.
6. After the repair, verify with full cycles and record the readings.

## Gas furnace sequence (most common)
Call for heat, inducer starts, pressure switch closes, ignition (hot surface or spark), gas valve opens, flame proven by the flame sensor, blower on after a delay.
- Inducer runs, no ignition: pressure switch, blocked vent or intake, cracked hose, condensate trap full (high efficiency).
- Ignites then shuts off within seconds: dirty flame sensor, poor ground, wrong polarity, weak flame.
- Short cycling on high limit: dirty filter, closed registers, weak blower, blocked coil.
- Error codes: read the code chart on the inside of the panel door. Ask the technician to read it out or show it to the camera.

## Air conditioning and heat pumps
- Outdoor unit not running: thermostat call, disconnect, breaker, contactor, capacitor, then compressor and fan motor.
- Running but not cooling: dirty filter or coil, low airflow, frozen coil, then refrigerant issues.
- Refrigerant work needs EPA 608 certification. Diagnose and record; do not guide charging or recovery for an uncertified technician.
- Heat pump in heat mode with ice: check defrost control and sensor before assuming low charge.

## Water heaters
- Gas, no hot water: pilot or ignition, thermocouple or flame sensor, gas valve status light code.
- Electric, no hot water: breaker, high limit reset, upper and lower elements and thermostats (power off before testing).
- Leaking from the tank body means replacement, not repair.

## How to talk to the technician
Short steps, one at a time. Ask for a reading or a closer look when unsure. Say clearly when something must stop and the expert must be called.
